<!DOCTYPE html>
<html lang="en">
  <head>
    <meta charset="UTF-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" />
    <link href="https://cdn.jsdelivr.net/npm/bootstrap@5.3.8/dist/css/bootstrap.min.css" rel="stylesheet" integrity="sha384-sRIl4kxILFvY47J16cr9ZwB07vP4J8+LH7qKQnuqkuIAvNWLzeN8tE5YBujZqJLB" crossorigin="anonymous">
    <title>Document</title>
  </head>
  <body>
    <div class="container">
      <h4>Water Treatment Plant Specification</h4>
<table class="table table-bordered">
<thead>
<tr>
<th>S/N</th>
<th>TERM AND SPECIFICATION</th>
<th>QUANTITY</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>Vertical Multi stage valve</br>
  Pump: MovitecVCF010/13-B1;</br>
  Mechanical sealed,</br>
  C/c 5.5kW, 2p,400v 50 Hz Motor</td>
<td>2</td>
</tr>
<tr>
<td>2</td>
<td>Compressor</br>
  Maximum Pressure-116psi</br>
  Receiver Volume-24 l</br>
  Motor Rating-4.1kW</br>
  Plug Type-Type G - British 3-pin</td>
<td>1</td>
</tr>
<tr>
<td>3</td>
<td>Plastics chemical Mixture with Agitator</br>
  Capacity:100L</br>
  Mixer machine 220V/1HP/SS304 Shaft</br
  Range speed 20-130</br>
  size 50cm x 83cm</br>
  Thickness 6mm</br>
  feature ant-acid and alkali</td>
<td>1</td>
</tr>
<tr>
<td>4</td>
<td>Stainless steel welded round pipe</br>
  Grade 304</br>
  Size 1.5”</br>
  Length 15ft</td>
<td>8</td>
<tr>
<td>5</td>
<td>Stainless steel welded round pipe</br>
  Grade 304</br>
  Size 4”</br>
  Length 15ft</td>
<td>27</td>
</tr>
<tr>
<td>6</td>
<td>Stainless Swivel flange</br>
  DN 40</br>
  ASME B16.5</br>
  Connection: Weld neck hub to pipe, rotatable flange ring 360 degree for bolt alignment</td>
<td>26</td>
</tr>
<tr>
<td>7</td>
<td>Stainless Swivel flange</br>
  N 80</br>
  ASME B16.5</br>
  Connection: Weld neck hub to pipe, rotatable flange ring 360 degree for bolt alignment</td>
<td>20</td>
</tr>
<tr>
<td>8</td>
<td>Stainless Steel reducer DN80 to DN40</td>
<td>4</td>
</tr>
<tr>
<td>9</td>
<td>Non-return valve</br>
  Materials: Stainless steel ASTM A351/CF8M</br>
  Flow direction: Unidirectional, clearly marked on body</br>
  Nominal size: DN40</br>
  Nominal pressure: PN25</td>
<td>2</td>
</tr>
<tr>
<td>10</td>
<td>Gate Valve</br>
    Nominal pressure: PN25</br>
    Materials: Stainless steel</br>
    Connection: Flanged, drilled to ASME B16.G</br>
    Nominal size: DN40</br>
    Nominal pressure: PN25</td>
<td>5</td>
</tr>
<tr>
<td>11</td>
<td>Gate Valve</br>
  Materials: Stainless steel</br>
  Connection: Flanged, drilled to ASME B16.G</br>
  Nominal size: DN80</br>
  Nominal pressure: PN25</td>
<td>5</td>
</tr>
<tr>
<td>12</td>
<td>T-Connector</td>
<td>3</td>
</tr>
<tr>
<td></td>
<td>Materials: Stainless steel</td>
<td></td>
</tr>
<tr>
<td></td>
<td>Connection: Flanged, drilled 4 holes ASME B16.G</td>
<td></td>
</tr>
<tr>
<td></td>
<td>Nominal size: DN80</td>
<td></td>
</tr>
<tr>
<td></td>
<td>Nominal pressure: PN25</td>
<td></td>
</tr>
<tr>
<td>13</td>
<td>Elbow 90°</td>
<td>13</td>
</tr>
<tr>
<td></td>
<td>Materials: Stainless steel</td>
<td></td>
</tr>
<tr>
<td></td>
<td>Connection: Flanged, drilled 4 holes ASME B16.G</td>
<td></td>
</tr>
<tr>
<td></td>
<td>Nominal size: DN80</td>
<td></td>
</tr>
<tr>
<td>14</td>
<td>Elbow 90°</td>
<td>6</td>
</tr>
<tr>
<td></td>
<td>Materials: Stainless steel</td>
<td></td>
</tr>
<tr>
<td></td>
<td>Connection: Flanged, drilled 4 holes ASME B16.G</td>
<td></td>
</tr>
<tr>
<td></td>
<td>Nominal size: DN40</td>
<td></td>
</tr>
<tr>
<td>15</td>
<td>Rubber Lined Butterfly valve 4”</td>
<td>4</td>
</tr>
<tr>
<td>16</td>
<td>Rubber lined Butterfly valve 2”</td>
<td>2</td>
</tr>
<tr>
<td>17</td>
<td>Angle iron 2”x2” 15ft</td>
<td>4</td>
</tr>
<tr>
<td>18</td>
<td>stainless steel sheet 3mm</td>
<td>1</td>
</tr>
<tr>
<td>19</td>
<td>Gasket sheet 3mm</td>
<td>3</td>
</tr>
<tr>
<td>20</td>
<td>Cutting disk 9”</td>
<td>10</td>
</tr>
<tr>
<td>21</td>
<td>Cutting disk 5” 1mm</td>
<td>50</td>
</tr>
<tr>
<td>22</td>
<td>Electrode stainless steel</td>
<td>15kg</td>
</tr>
<tr>
<td>24</td>
<td>Water Pressure Gauge 10 bar</td>
<td>2</td>
</tr>
</tbody></table>
      </div>
  </body>
</html>
